
Version,
  9.2;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -SmallOffice-ASHRAE 169-2006-5A created: 2020-04-09 16:01:02 -0600, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Attic ZN,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_ceiling,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_east,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_north,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_south,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Attic Mass,                             !- Name
  InteriorFurnishings,                    !- Construction Name
  Attic ZN,                               !- Zone or ZoneList Name
  1135.9548;                              !- Surface Area {m2}

Zone,
  Core_ZN ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_ZN_ceiling,                        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_core,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_ZN Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_ZN ZN,                             !- Zone or ZoneList Name
  299.3148;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_ZN ZN Thermostat,                  !- Name
  Core_ZN ZN,                             !- Zone or ZoneList Name
  Core_ZN ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 4; !- Control 1 Name

Schedule:Compact,
  Core_ZN ZN Thermostat Schedule,         !- Name
  Core_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 4, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Core_ZN ZN,                             !- Zone Name
  Core_ZN ZN Equipment List,              !- Zone Conditioning Equipment List Name
  Core_ZN ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_ZN ZN Zone Air Node,               !- Zone Air Node Name
  Core_ZN ZN Return Node List;            !- Zone Return Air Node or NodeList Name

NodeList,
  Core_ZN ZN Inlet Node List,             !- Name
  Core_ZN ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Core_ZN ZN Return Node List,            !- Name
  Core_ZN ZN Return Air Node;             !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_ZN ZN VAV Terminal,            !- Name
  Core_ZN ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_ZN ZN VAV Terminal;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_ZN ZN VAV Terminal,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_ZN ZN VAV Terminal Damper Outlet,  !- Damper Air Outlet Node Name
  Core_ZN ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.452836815,                            !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Core_ZN ZN Reheat Coil,                 !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_ZN ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Core_ZN ZN Reheat Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Core_ZN ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Core_ZN ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Core_ZN ZN VAV Terminal Damper Outlet,  !- Air Inlet Node Name
  Core_ZN ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Core_ZN ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_ZN ZN VAV Terminal,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Core_ZN ZN,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_ZN ZN Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_ZN ZN Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  fivezone PVAV Occ Sch Sunday,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  fivezone PVAV Occ Sch Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  fivezone PVAV Occ Sch Week Rule - Jan1-Dec31, !- Name
  fivezone PVAV Occ Sch Sunday,           !- Sunday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Monday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Tuesday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Wednesday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Thursday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Friday Schedule:Day Name
  fivezone PVAV Occ Sch Sunday,           !- Saturday Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- Holiday Schedule:Day Name
  fivezone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  fivezone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  fivezone PVAV Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  fivezone PVAV Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  fivezone PVAV Occ Sch,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  fivezone PVAV Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  fivezone PVAV Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  fivezone PVAV Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  fivezone PVAV Ventilation Controller,   !- Name
  fivezone PVAV Occ Sch,                  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_ZN ZN,                             !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Core_ZN ZN Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_ZN_1 ZN,                      !- Zone Name 2
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_ZN_2 ZN,                      !- Zone Name 3
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_ZN_3 ZN,                      !- Zone Name 4
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_ZN_4 ZN,                      !- Zone Name 5
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On Schedule;                     !- Outdoor Air Schedule Name

Zone,
  Perimeter_ZN_1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_south,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_south,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Surface Type
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  226.9;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1 Infiltration,            !- Name
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_ZN_1 ZN DaylightingControls,  !- Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_1 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_1 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.02,                                   !- Fraction of Zone Controlled by Reference Point 1
  500,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_1 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.1,                                    !- Fraction of Zone Controlled by Reference Point 2
  500;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  3.3236,                                 !- X-Coordinate of Reference Point {m}
  1.6002,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  8.9611,                                 !- X-Coordinate of Reference Point {m}
  1.6002,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_1 ZN Thermostat,           !- Name
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat; !- Control 1 Name

Schedule:Compact,
  Perimeter_ZN_1 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Perimeter_ZN_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 ZN Zone Air Node,        !- Zone Air Node Name
  Perimeter_ZN_1 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_1 ZN Inlet Node List,      !- Name
  Perimeter_ZN_1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_ZN_1 ZN Return Node List,     !- Name
  Perimeter_ZN_1 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_ZN_1 ZN VAV Terminal,     !- Name
  Perimeter_ZN_1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_ZN_1 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_ZN_1 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_ZN_1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_ZN_1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.28567448529,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_ZN_1 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_ZN_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_ZN_1 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_ZN_1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_ZN_1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_ZN_1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_ZN_1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_ZN_1 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_ZN_2 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_east,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_east,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  134.6;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2 Infiltration,            !- Name
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_ZN_2 ZN DaylightingControls,  !- Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_2 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_2 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.06,                                   !- Fraction of Zone Controlled by Reference Point 1
  500,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_2 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.15,                                   !- Fraction of Zone Controlled by Reference Point 2
  500;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  26.0898,                                !- X-Coordinate of Reference Point {m}
  3.3236,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  26.0898,                                !- X-Coordinate of Reference Point {m}
  9.23,                                   !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_2 ZN Thermostat,           !- Name
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 1; !- Control 1 Name

Schedule:Compact,
  Perimeter_ZN_2 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 1, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Perimeter_ZN_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 ZN Zone Air Node,        !- Zone Air Node Name
  Perimeter_ZN_2 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_2 ZN Inlet Node List,      !- Name
  Perimeter_ZN_2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_ZN_2 ZN Return Node List,     !- Name
  Perimeter_ZN_2 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_ZN_2 ZN VAV Terminal,     !- Name
  Perimeter_ZN_2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_ZN_2 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_ZN_2 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_ZN_2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_ZN_2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.20197554313,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_ZN_2 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_ZN_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_ZN_2 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_ZN_2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_ZN_2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_ZN_2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_ZN_2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_ZN_2 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_ZN_3 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_north,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_north,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_3 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  226.9;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3 Infiltration,            !- Name
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_ZN_3 ZN DaylightingControls,  !- Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_3 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_3 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.1,                                    !- Fraction of Zone Controlled by Reference Point 1
  500,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_3 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.02,                                   !- Fraction of Zone Controlled by Reference Point 2
  500;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  13.8684,                                !- X-Coordinate of Reference Point {m}
  16.8598,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  24.3664,                                !- X-Coordinate of Reference Point {m}
  16.8598,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_3 ZN Thermostat,           !- Name
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 2; !- Control 1 Name

Schedule:Compact,
  Perimeter_ZN_3 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 2, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Perimeter_ZN_3 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 ZN Zone Air Node,        !- Zone Air Node Name
  Perimeter_ZN_3 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_3 ZN Inlet Node List,      !- Name
  Perimeter_ZN_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_ZN_3 ZN Return Node List,     !- Name
  Perimeter_ZN_3 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_ZN_3 ZN VAV Terminal,     !- Name
  Perimeter_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_ZN_3 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_ZN_3 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_ZN_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.33366779882,                          !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_ZN_3 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_ZN_3 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_ZN_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_ZN_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_ZN_3 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_ZN_4 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_west,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_west,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_4 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  134.6;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4 Infiltration,            !- Name
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_ZN_4 ZN DaylightingControls,  !- Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_ZN_4 Daylt Sensor 1,          !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_ZN_4 Daylt Sensor 1,          !- Daylighting Reference Point Name 1
  0.06,                                   !- Fraction of Zone Controlled by Reference Point 1
  500,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_ZN_4 Daylt Sensor 2,          !- Daylighting Reference Point Name 2
  0.15,                                   !- Fraction of Zone Controlled by Reference Point 2
  500;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  1.6002,                                 !- X-Coordinate of Reference Point {m}
  15.1364,                                !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  1.6002,                                 !- X-Coordinate of Reference Point {m}
  9.2446,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_ZN_4 ZN Thermostat,           !- Name
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 3; !- Control 1 Name

Schedule:Compact,
  Perimeter_ZN_4 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office - 90.1-2010 Thermostat 3, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Perimeter_ZN_4 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 ZN Zone Air Node,        !- Zone Air Node Name
  Perimeter_ZN_4 ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_4 ZN Inlet Node List,      !- Name
  Perimeter_ZN_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_ZN_4 ZN Return Node List,     !- Name
  Perimeter_ZN_4 ZN Return Air Node;      !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_ZN_4 ZN VAV Terminal,     !- Name
  Perimeter_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_ZN_4 ZN VAV Terminal;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_ZN_4 ZN VAV Terminal,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_ZN_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_ZN_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_ZN_4 ZN Reheat Coil,          !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_ZN_4 ZN Reheat Coil,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_ZN_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_ZN_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_ZN_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_ZN_4 ZN VAV Terminal,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  SimpleSkyDiffuseModeling;               !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  Typical Insulation R-10.94,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-8.72,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43 1,  !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0 1,          !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  REF B TINT MID 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  REF D CLEAR 6MM;                        !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always Off Schedule Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.42575,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4846775,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.969355,                               !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.9111937,                              !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.969355,                               !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4846775,                              !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.193871,                               !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.1703;                                 !- Value Until Time 8

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.42575,                                !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4846775,                              !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.969355,                               !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.9111937,                              !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.969355,                               !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4846775,                              !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.193871,                               !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.1703;                                 !- Value Until Time 8

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2010 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1703;                                 !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.23,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.187059,                               !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.341586,                               !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.73197,                                !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.65064,                                !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.73197,                                !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.496113,                               !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.341586,                               !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.260256,                               !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.187059,                               !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.18;                                   !- Value Until Time 12

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.23,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.187059,                               !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.341586,                               !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.73197,                                !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.65064,                                !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.73197,                                !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.496113,                               !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.341586,                               !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.260256,                               !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.187059,                               !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.18;                                   !- Value Until Time 12

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2010 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.00100000004749745;                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.00100000004749745;                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.00100000004749745,                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.109999999403954,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.209999993443489,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.529999971389771,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.319999992847443,                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.109999999403954,                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.00100000004749745;                    !- Value Until Time 10

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 1, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Schedule Week Rule - Jan1-Dec31, !- Name
  Always Off Schedule Day,                !- Sunday Schedule:Day Name
  Always Off Schedule Day,                !- Monday Schedule:Day Name
  Always Off Schedule Day,                !- Tuesday Schedule:Day Name
  Always Off Schedule Day,                !- Wednesday Schedule:Day Name
  Always Off Schedule Day,                !- Thursday Schedule:Day Name
  Always Off Schedule Day,                !- Friday Schedule:Day Name
  Always Off Schedule Day,                !- Saturday Schedule:Day Name
  Always Off Schedule Day,                !- Holiday Schedule:Day Name
  Always Off Schedule Day,                !- SummerDesignDay Schedule:Day Name
  Always Off Schedule Day,                !- WinterDesignDay Schedule:Day Name
  Always Off Schedule Day,                !- CustomDay1 Schedule:Day Name
  Always Off Schedule Day;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On Schedule,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH_2010,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH_2010,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Friday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Sunday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Holiday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 1,       !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  fivezone PVAV,                          !- Name
  fivezone PVAV Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  fivezone PVAV Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  fivezone PVAV Supply Inlet Node,        !- Supply Side Inlet Node Name
  fivezone PVAV Demand Outlet Node,       !- Demand Side Outlet Node Name
  fivezone PVAV Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  fivezone PVAV Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  fivezone PVAV Supply Outlet Nodes,      !- Name
  fivezone PVAV Supply Outlet Node;       !- Node Name 1

NodeList,
  fivezone PVAV Demand Inlet Nodes,       !- Name
  fivezone PVAV Demand Inlet Node;        !- Node Name 1

Sizing:System,
  fivezone PVAV,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.3678629422,                           !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  fivezone PVAV Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  fivezone PVAV Main Htg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  fivezone PVAV Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  fivezone PVAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  fivezone PVAV Occ Sch,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  fivezone PVAV Supply Branches,          !- Name
  fivezone PVAV Main Branch;              !- Branch Name 1

Branch,
  fivezone PVAV Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  fivezone PVAV OA System,                !- Component Name 1
  fivezone PVAV Supply Inlet Node,        !- Component Inlet Node Name 1
  fivezone PVAV Mixed Air Node,           !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Two Stage DX Coil With Humidity Control CoilSystem, !- Component Name 2
  fivezone PVAV Mixed Air Node,           !- Component Inlet Node Name 2
  Node 1,                                 !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  fivezone PVAV Main Htg Coil,            !- Component Name 3
  Node 1,                                 !- Component Inlet Node Name 3
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  fivezone PVAV Fan,                      !- Component Name 4
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  fivezone PVAV Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  fivezone PVAV OA System,                !- Name
  fivezone PVAV OA System Controller List, !- Controller List Name
  fivezone PVAV OA System Equipment List, !- Outdoor Air Equipment List Name
  fivezone PVAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  fivezone PVAV OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  fivezone PVAV Relief Air Node,          !- Relief Air Outlet Node Name
  fivezone PVAV Supply Inlet Node,        !- Return Air Node Name
  fivezone PVAV Mixed Air Node,           !- Mixed Air Node Name
  fivezone PVAV Outdoor Air Node,         !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  fivezone PVAV Occ Sch,                  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  fivezone PVAV Ventilation Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  fivezone PVAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  fivezone PVAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  fivezone PVAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  fivezone PVAV Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  fivezone PVAV OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  fivezone PVAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  fivezone PVAV OA System Outdoor Air Mixer, !- Name
  fivezone PVAV Mixed Air Node,           !- Mixed Air Node Name
  fivezone PVAV Outdoor Air Node,         !- Outdoor Air Stream Node Name
  fivezone PVAV Relief Air Node,          !- Relief Air Stream Node Name
  fivezone PVAV Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  fivezone PVAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  fivezone PVAV Supply Outlet Node,       !- Reference Setpoint Node Name
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  fivezone PVAV Supply Outlet Node,       !- Fan Outlet Node Name
  fivezone PVAV Mixed Air Node;           !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Two Stage DX Coil With Humidity Control CoilSystem, !- Name
  Always On Schedule,                     !- Availability Schedule Name
  fivezone PVAV Mixed Air Node,           !- DX Cooling Coil System Inlet Node Name
  Node 1,                                 !- DX Cooling Coil System Outlet Node Name
  Node 1,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode, !- Cooling Coil Object Type
  Two Stage DX Coil With Humidity Control; !- Cooling Coil Name

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  Two Stage DX Coil With Humidity Control, !- Name
  Always On Schedule,                     !- Availability Schedule Name
  fivezone PVAV Mixed Air Node,           !- Air Inlet Node Name
  Node 1,                                 !- Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  2,                                      !- Number of Capacity Stages
  1,                                      !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1 Coil Performance Object Type
  Coil Performance DX Cooling 1,          !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Normal Mode Stage 1+2 Coil Performance Object Type
  Coil Performance DX Cooling 2,          !- Normal Mode Stage 1+2 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Dehumidification Mode 1 Stage 1 Coil Performance Object Type
  Coil Performance DX Cooling 3,          !- Dehumidification Mode 1 Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,             !- Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
  Coil Performance DX Cooling 4,          !- Dehumidification Mode 1 Stage 1+2 Coil Performance Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

CoilPerformance:DX:Cooling,
  Coil Performance DX Cooling 1,          !- Name
  4500,                                   !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  0.2,                                    !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Curve Biquadratic 38,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 53,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 41,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 44,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 52,                     !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Curve Biquadratic 38,                   !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-005,                          !- Coefficient5 y**2
  -6.31169e-005,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 41,                   !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

CoilPerformance:DX:Cooling,
  Coil Performance DX Cooling 2,          !- Name
  4500,                                   !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  0.2,                                    !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  Curve Biquadratic 42,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 51,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 40,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 45,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 49,                     !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Curve Biquadratic 42,                   !- Name
  1.067939449,                            !- Coefficient1 Constant
  -0.031261829,                           !- Coefficient2 x
  0.001974308,                            !- Coefficient3 x**2
  -0.002726426,                           !- Coefficient4 y
  -5.52654e-005,                          !- Coefficient5 y**2
  -6.31169e-005,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  0.174059889,                            !- Coefficient1 Constant
  0.022281508,                            !- Coefficient2 x
  -0.000134077,                           !- Coefficient3 x**2
  0.028298025,                            !- Coefficient4 y
  0.0004851,                              !- Coefficient5 y**2
  -0.001677095,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 45,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

CoilPerformance:DX:Cooling,
  Coil Performance DX Cooling 3,          !- Name
  4500,                                   !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  0.2,                                    !- Rated Air Flow Rate {m3/s}
  0.5,                                    !- Fraction of Air Flow Bypassed Around Coil
  Curve Biquadratic 35,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 48,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 37,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 50,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 47,                     !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-005,                          !- Coefficient5 y**2
  -8.98373e-005,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 37,                   !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 47,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

CoilPerformance:DX:Cooling,
  Coil Performance DX Cooling 4,          !- Name
  4500,                                   !- Gross Rated Total Cooling Capacity {W}
  0.687,                                  !- Gross Rated Sensible Heat Ratio
  2.7,                                    !- Gross Rated Cooling COP {W/W}
  0.2,                                    !- Rated Air Flow Rate {m3/s}
  0,                                      !- Fraction of Air Flow Bypassed Around Coil
  Curve Biquadratic 7,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 10,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 39,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 55,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 54,                     !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize;                               !- Evaporative Condenser Pump Rated Power Consumption {W}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.596779741,                            !- Coefficient1 Constant
  0.034216637,                            !- Coefficient2 x
  0.000113924,                            !- Coefficient3 x**2
  -0.00375859,                            !- Coefficient4 y
  -9.17495e-005,                          !- Coefficient5 y**2
  -8.98373e-005,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  0.435347586,                            !- Coefficient1 Constant
  0.004015641,                            !- Coefficient2 x
  0.000604235,                            !- Coefficient3 x**2
  0.015824043,                            !- Coefficient4 y
  0.000747287,                            !- Coefficient5 y**2
  -0.001779745,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 55,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  Node 1 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  fivezone PVAV Supply Outlet Node,       !- Reference Setpoint Node Name
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  fivezone PVAV Supply Outlet Node,       !- Fan Outlet Node Name
  Node 1;                                 !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  fivezone PVAV Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  fivezone PVAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  fivezone PVAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Node 1,                                 !- Air Inlet Node Name
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  fivezone PVAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  fivezone PVAV Supply Outlet Node,       !- Reference Setpoint Node Name
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  fivezone PVAV Supply Outlet Node,       !- Fan Outlet Node Name
  fivezone PVAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  fivezone PVAV Fan,                      !- Name
  fivezone PVAV Occ Sch,                  !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  fivezone PVAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  fivezone PVAV Supply Outlet Node,       !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Warmest,
  fivezone PVAV SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  fivezone PVAV,                          !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  fivezone PVAV Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  fivezone PVAV fivezone PVAV Demand Inlet Node Supply Path, !- Name
  fivezone PVAV Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  fivezone PVAV Demand Inlet Node,        !- Inlet Node Name
  Core_ZN ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Perimeter_ZN_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Perimeter_ZN_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Perimeter_ZN_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Perimeter_ZN_4 ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  fivezone PVAV Return Path,              !- Name
  fivezone PVAV Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  fivezone PVAV Demand Outlet Node,       !- Outlet Node Name
  Core_ZN ZN Return Air Node,             !- Inlet Node Name 1
  Perimeter_ZN_1 ZN Return Air Node,      !- Inlet Node Name 2
  Perimeter_ZN_2 ZN Return Air Node,      !- Inlet Node Name 3
  Perimeter_ZN_3 ZN Return Air Node,      !- Inlet Node Name 4
  Perimeter_ZN_4 ZN Return Air Node;      !- Inlet Node Name 5

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 124kBtu/hr 0.8 AFUE,             !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 124kBtu/hr 0.8 AFUE,             !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 9
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 10

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 8

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 8

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  fivezone PVAV Main Htg Coil,            !- Component Name 1
  fivezone PVAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  fivezone PVAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_ZN ZN Reheat Coil,                 !- Component Name 1
  Core_ZN ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_ZN ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_ZN_1 ZN Reheat Coil,          !- Component Name 1
  Perimeter_ZN_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_ZN_2 ZN Reheat Coil,          !- Component Name 1
  Perimeter_ZN_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_ZN_3 ZN Reheat Coil,          !- Component Name 1
  Perimeter_ZN_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_ZN_4 ZN Reheat Coil,          !- Component Name 1
  Perimeter_ZN_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 124kBtu/hr 0.8 AFUE;             !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Main Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Core_ZN ZN,                             !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  923.18267357128,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.322980172735095,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.322980172735095,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 148.35164255832504ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 148.35164255832504ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 148.35164255832504ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 148.35164255832504ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  45.2175806517775;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F, !- Component Name 1
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F, !- Name
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Sm Office - 90.1-2010 WUC 0.05gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Sm Office - 90.1-2010 Service Water Use 0.05gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Sm Office - 90.1-2010 Service Water Use 0.05gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  3.15453989845126e-006,                  !- Peak Flow Rate {m3/s}
  OfficeSmall BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office WholeBuilding - Sm Office - 90.1-2010, !- Name
  Core_ZN ZN,                             !- Zone Name 1
  Perimeter_ZN_1 ZN,                      !- Zone Name 2
  Perimeter_ZN_2 ZN,                      !- Zone Name 3
  Perimeter_ZN_3 ZN,                      !- Zone Name 4
  Perimeter_ZN_4 ZN;                      !- Zone Name 5

Lights,
  Office WholeBuilding - Sm Office Lights, !- Name
  Office WholeBuilding - Sm Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeSmall BLDG_LIGHT_SCH_2010,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Sm Office People, !- Name
  Office WholeBuilding - Sm Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeSmall BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0602778983335744,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeSmall ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  Office WholeBuilding - Sm Office - 90.1-2010, !- Zone or ZoneList Name
  OfficeSmall BLDG_EQUIP_SCH_2010,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeSmall Exterior_lighting_schedule_a, !- Schedule Name
  50.7,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeSmall Exterior_lighting_schedule_b, !- Schedule Name
  861.3,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-005,                          !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZAC DX Coil EIR-FT,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-006,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-005,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

EnergyManagementSystem:Program,
  EfficiencyChangefivezonePVAVFan,        !- Name
  SET NewEfficiencyfivezonePVAVFan = 0.5817499756813049*(1-0.15*AF_current_FD_fivezonePVAVFan); !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  EMSCallEfficiencyChangefivezonePVAVFan, !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  EfficiencyChangefivezonePVAVFan;        !- Program Name 1

EnergyManagementSystem:Actuator,
  NewEfficiencyfivezonePVAVFan,           !- Name
  fivezone PVAV Fan,                      !- Actuated Component Unique Name
  Fan,                                    !- Actuated Component Type
  Fan Total Efficiency;                   !- Actuated Component Control Type

EnergyManagementSystem:Program,
  AF_P_FD_fivezonePVAVFan,                !- Name
  SET SM = 1.0,                           !- Program Line 1
  SET SD = 1.0,                           !- Program Line 2
  SET ST = 1.0,                           !- Program Line 3
  SET EM = 12.0,                          !- Program Line 4
  SET ED = 31.0,                          !- Program Line 5
  SET ET = 23.0,                          !- Program Line 6
  SET tau = 0.0,                          !- Program Line 7
  SET dt = 0.16666666666666666,           !- Program Line 8
  IF tau == 0,                            !- Program Line 9
  SET tau = 0.001,                        !- Program Line 10
  ENDIF,                                  !- Program Line 11
  SET ActualTime = (DayOfYear-1.0)*24.0 + CurrentTime, !- Program Line 12
  IF SM == 1,                             !- Program Line 13
  SET T_SM = 0,                           !- Program Line 14
  ELSEIF SM == 2,                         !- Program Line 15
  SET T_SM = 744,                         !- Program Line 16
  ELSEIF SM == 3,                         !- Program Line 17
  SET T_SM = 1416,                        !- Program Line 18
  ELSEIF SM == 4,                         !- Program Line 19
  SET T_SM = 2160,                        !- Program Line 20
  ELSEIF SM == 5,                         !- Program Line 21
  SET T_SM = 2880,                        !- Program Line 22
  ELSEIF SM == 6,                         !- Program Line 23
  SET T_SM = 3624,                        !- Program Line 24
  ELSEIF SM == 7,                         !- Program Line 25
  SET T_SM = 4344,                        !- Program Line 26
  ELSEIF SM == 8,                         !- Program Line 27
  SET T_SM = 5088,                        !- Program Line 28
  ELSEIF SM == 9,                         !- Program Line 29
  SET T_SM = 5832,                        !- Program Line 30
  ELSEIF SM == 10,                        !- Program Line 31
  SET T_SM = 6552,                        !- Program Line 32
  ELSEIF SM == 11,                        !- Program Line 33
  SET T_SM = 7296,                        !- Program Line 34
  ELSEIF SM == 12,                        !- Program Line 35
  SET T_SM = 8016,                        !- Program Line 36
  ENDIF,                                  !- Program Line 37
  IF EM == 1,                             !- Program Line 38
  SET T_EM = 0,                           !- Program Line 39
  ELSEIF EM == 2,                         !- Program Line 40
  SET T_EM = 744,                         !- Program Line 41
  ELSEIF EM == 3,                         !- Program Line 42
  SET T_EM = 1416,                        !- Program Line 43
  ELSEIF EM == 4,                         !- Program Line 44
  SET T_EM = 2160,                        !- Program Line 45
  ELSEIF EM == 5,                         !- Program Line 46
  SET T_EM = 2880,                        !- Program Line 47
  ELSEIF EM == 6,                         !- Program Line 48
  SET T_EM = 3624,                        !- Program Line 49
  ELSEIF EM == 7,                         !- Program Line 50
  SET T_EM = 4344,                        !- Program Line 51
  ELSEIF EM == 8,                         !- Program Line 52
  SET T_EM = 5088,                        !- Program Line 53
  ELSEIF EM == 9,                         !- Program Line 54
  SET T_EM = 5832,                        !- Program Line 55
  ELSEIF EM == 10,                        !- Program Line 56
  SET T_EM = 6552,                        !- Program Line 57
  ELSEIF EM == 11,                        !- Program Line 58
  SET T_EM = 7296,                        !- Program Line 59
  ELSEIF EM == 12,                        !- Program Line 60
  SET T_EM = 8016,                        !- Program Line 61
  ENDIF,                                  !- Program Line 62
  SET StartTime = T_SM + (SD-1)*24 + ST,  !- Program Line 63
  SET EndTime = T_EM + (ED-1)*24 + ET,    !- Program Line 64
  IF (ActualTime>=StartTime) && (ActualTime<=EndTime), !- Program Line 65
  SET AF_previous = @TrendValue AF_trend_FD_fivezonePVAVFan 1, !- Program Line 66
  SET AF_current_FD_fivezonePVAVFan = AF_previous + dt/tau, !- Program Line 67
  IF AF_current_FD_fivezonePVAVFan>1.0,   !- Program Line 68
  SET AF_current_FD_fivezonePVAVFan = 1.0, !- Program Line 69
  ENDIF,                                  !- Program Line 70
  IF AF_previous>=1.0,                    !- Program Line 71
  SET AF_current_FD_fivezonePVAVFan = 1.0, !- Program Line 72
  ENDIF,                                  !- Program Line 73
  ELSE,                                   !- Program Line 74
  SET AF_previous = 0.0,                  !- Program Line 75
  SET AF_current_FD_fivezonePVAVFan = 0.0, !- Program Line 76
  ENDIF;                                  !- Program Line 77

EnergyManagementSystem:GlobalVariable,
  AF_current_FD_fivezonePVAVFan;          !- Erl Variable Name 1

EnergyManagementSystem:TrendVariable,
  AF_Trend_FD_fivezonePVAVFan,            !- Name
  AF_current_FD_fivezonePVAVFan,          !- EMS Variable Name
  1;                                      !- Number of Timesteps to be Logged

EnergyManagementSystem:ProgramCallingManager,
  AF_PCM_FD_fivezonePVAVFan,              !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  AF_P_FD_fivezonePVAVFan;                !- Program Name 1

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;                             !- EMS Runtime Language Debug Output Level

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOil#1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOil#1,                      !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOil#1,                      !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOil#1,            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOil#1,            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOil#1,           !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOil#1,           !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOil#1,                         !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOil#1,                        !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOil#1,               !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOil#1,               !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOil#1,                !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOil#1,                !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOil#1,                !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOil#1,                   !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 1,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOil#2,                      !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOil#2,                      !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOil#2,            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOil#2,            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOil#2,           !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOil#2,           !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOil#2,                         !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOil#2,                        !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOil#2,               !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOil#2,               !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOil#2,                !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOil#2,                !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOil#2,                !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOil#2,                   !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 2,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 3,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 4,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 5,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 6,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Output Table Monthly 7,                 !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

