

<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope_Summary">Envelope Summary</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Data</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>-SmallOffice-ASHRAE 169-2006-5A created: 2020-04-09 16:01:02 -0600</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>240,054 kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>5,502 ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site EUI</td>
                                
                            
                        
                            
                                
                                    <td>43.63 kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       41.98</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>       -87.9</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>659 ft</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -6.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td>5A</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
                                
                            
                        
                            
                                
                                    <td>91.94</td>
                                
                            
                        
                            
                                
                                    <td>18.9</td>
                                
                            
                        
                            
                                
                                    <td>74.66</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.63</td>
                                
                            
                        
                            
                                
                                    <td>230.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
                                
                            
                        
                            
                                
                                    <td>-4.0</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>-4.0</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>10.96</td>
                                
                            
                        
                            
                                
                                    <td>270.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>239.17</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>948.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>239.17</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>948.33</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>54,433</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>4,692</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>82,801</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>11,326</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>47,552</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>12,142</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>123</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>26,984</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":54433.13721959381,"color":"#EF1C21"},{"label":"Cooling","value":4691.694745550921,"color":"#0071BD"},{"label":"Interior Lighting","value":82801.30363057139,"color":"#F7DF10"},{"label":"Exterior Lighting","value":11326.41458774414,"color":"#DEC310"},{"label":"Interior Equipment","value":47551.98492611913,"color":"#4A4D4A"},{"label":"Fans","value":12141.537311213595,"color":"#FF79AD"},{"label":"Pumps","value":123.21622564073124,"color":"#632C94"},{"label":"Water Systems","value":26984.353415320144,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>177,014</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>63,039</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Additional Fuel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":177014.32538971514,"color":"#DDCC77"},{"label":"Natural Gas","value":63039.31667203874,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,375</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>24,267</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>3,319</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>13,936</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>3,558</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>36</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>5,386</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":1375.0,"color":"#0071BD"},{"label":"Interior Lighting","value":24266.666666666668,"color":"#F7DF10"},{"label":"Exterior Lighting","value":3319.4444444444443,"color":"#DEC310"},{"label":"Interior Equipment","value":13936.111111111113,"color":"#4A4D4A"},{"label":"Fans","value":3558.3333333333335,"color":"#FF79AD"},{"label":"Pumps","value":36.11111111111111,"color":"#632C94"},{"label":"Water Systems","value":5386.111111111111,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>544</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>86</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":544.3313721959381,"color":"#EF1C21"},{"label":"Water Systems","value":86.0617945244492,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.11</td>
                                
                            
                        
                            
                                
                                    <td>5.51</td>
                                
                            
                        
                            
                                
                                    <td>57.98</td>
                                
                            
                        
                            
                                
                                    <td>153.54</td>
                                
                            
                        
                            
                                
                                    <td>273.9</td>
                                
                            
                        
                            
                                
                                    <td>305.2</td>
                                
                            
                        
                            
                                
                                    <td>305.03</td>
                                
                            
                        
                            
                                
                                    <td>204.3</td>
                                
                            
                        
                            
                                
                                    <td>39.51</td>
                                
                            
                        
                            
                                
                                    <td>29.59</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1374.65</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>2074.82</td>
                                
                            
                        
                            
                                
                                    <td>1871.84</td>
                                
                            
                        
                            
                                
                                    <td>2120.96</td>
                                
                            
                        
                            
                                
                                    <td>1904.81</td>
                                
                            
                        
                            
                                
                                    <td>2105.2</td>
                                
                            
                        
                            
                                
                                    <td>2015.99</td>
                                
                            
                        
                            
                                
                                    <td>1970.61</td>
                                
                            
                        
                            
                                
                                    <td>2106.84</td>
                                
                            
                        
                            
                                
                                    <td>1966.83</td>
                                
                            
                        
                            
                                
                                    <td>2060.23</td>
                                
                            
                        
                            
                                
                                    <td>2052.99</td>
                                
                            
                        
                            
                                
                                    <td>2014.4</td>
                                
                            
                        
                            
                                
                                    <td>24265.5</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>357.62</td>
                                
                            
                        
                            
                                
                                    <td>295.24</td>
                                
                            
                        
                            
                                
                                    <td>288.61</td>
                                
                            
                        
                            
                                
                                    <td>240.82</td>
                                
                            
                        
                            
                                
                                    <td>219.07</td>
                                
                            
                        
                            
                                
                                    <td>198.15</td>
                                
                            
                        
                            
                                
                                    <td>209.1</td>
                                
                            
                        
                            
                                
                                    <td>234.06</td>
                                
                            
                        
                            
                                
                                    <td>262.65</td>
                                
                            
                        
                            
                                
                                    <td>311.26</td>
                                
                            
                        
                            
                                
                                    <td>335.76</td>
                                
                            
                        
                            
                                
                                    <td>366.89</td>
                                
                            
                        
                            
                                
                                    <td>3319.24</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>1180.96</td>
                                
                            
                        
                            
                                
                                    <td>1071.02</td>
                                
                            
                        
                            
                                
                                    <td>1214.68</td>
                                
                            
                        
                            
                                
                                    <td>1099.36</td>
                                
                            
                        
                            
                                
                                    <td>1214.68</td>
                                
                            
                        
                            
                                
                                    <td>1166.79</td>
                                
                            
                        
                            
                                
                                    <td>1147.24</td>
                                
                            
                        
                            
                                
                                    <td>1214.68</td>
                                
                            
                        
                            
                                
                                    <td>1133.08</td>
                                
                            
                        
                            
                                
                                    <td>1180.96</td>
                                
                            
                        
                            
                                
                                    <td>1166.79</td>
                                
                            
                        
                            
                                
                                    <td>1147.24</td>
                                
                            
                        
                            
                                
                                    <td>13937.46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>263.31</td>
                                
                            
                        
                            
                                
                                    <td>195.55</td>
                                
                            
                        
                            
                                
                                    <td>201.52</td>
                                
                            
                        
                            
                                
                                    <td>193.47</td>
                                
                            
                        
                            
                                
                                    <td>268.19</td>
                                
                            
                        
                            
                                
                                    <td>477.89</td>
                                
                            
                        
                            
                                
                                    <td>499.27</td>
                                
                            
                        
                            
                                
                                    <td>530.05</td>
                                
                            
                        
                            
                                
                                    <td>347.77</td>
                                
                            
                        
                            
                                
                                    <td>174.5</td>
                                
                            
                        
                            
                                
                                    <td>193.08</td>
                                
                            
                        
                            
                                
                                    <td>214.87</td>
                                
                            
                        
                            
                                
                                    <td>3559.46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>10.87</td>
                                
                            
                        
                            
                                
                                    <td>7.86</td>
                                
                            
                        
                            
                                
                                    <td>2.77</td>
                                
                            
                        
                            
                                
                                    <td>1.09</td>
                                
                            
                        
                            
                                
                                    <td>0.07</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>0.04</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>0.04</td>
                                
                            
                        
                            
                                
                                    <td>0.29</td>
                                
                            
                        
                            
                                
                                    <td>3.59</td>
                                
                            
                        
                            
                                
                                    <td>8.49</td>
                                
                            
                        
                            
                                
                                    <td>35.2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>459.95</td>
                                
                            
                        
                            
                                
                                    <td>415.36</td>
                                
                            
                        
                            
                                
                                    <td>458.91</td>
                                
                            
                        
                            
                                
                                    <td>443.46</td>
                                
                            
                        
                            
                                
                                    <td>457.16</td>
                                
                            
                        
                            
                                
                                    <td>439.97</td>
                                
                            
                        
                            
                                
                                    <td>453.67</td>
                                
                            
                        
                            
                                
                                    <td>454.37</td>
                                
                            
                        
                            
                                
                                    <td>441.02</td>
                                
                            
                        
                            
                                
                                    <td>457.86</td>
                                
                            
                        
                            
                                
                                    <td>444.16</td>
                                
                            
                        
                            
                                
                                    <td>459.95</td>
                                
                            
                        
                            
                                
                                    <td>5385.84</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>4347.54</td>
                                
                            
                        
                            
                                
                                    <td>3856.98</td>
                                
                            
                        
                            
                                
                                    <td>4292.94</td>
                                
                            
                        
                            
                                
                                    <td>3940.97</td>
                                
                            
                        
                            
                                
                                    <td>4417.89</td>
                                
                            
                        
                            
                                
                                    <td>4572.74</td>
                                
                            
                        
                            
                                
                                    <td>4585.12</td>
                                
                            
                        
                            
                                
                                    <td>4845.07</td>
                                
                            
                        
                            
                                
                                    <td>4355.69</td>
                                
                            
                        
                            
                                
                                    <td>4224.6</td>
                                
                            
                        
                            
                                
                                    <td>4225.96</td>
                                
                            
                        
                            
                                
                                    <td>4211.84</td>
                                
                            
                        
                            
                                
                                    <td>51877.36</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.10570004166666667,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":5.512184583333334,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":57.9775,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":153.53583333333336,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":273.9011111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":305.19722222222225,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":305.02777777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":204.29777777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":39.51111111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":29.58527777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":2074.825,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":1871.836111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":2120.9555555555557,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":1904.8055555555557,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":2105.197222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":2015.986111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":1970.6055555555556,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":2106.8444444444444,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":1966.8277777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":2060.225,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":2052.991666666667,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":2014.3972222222224,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":357.62222222222226,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":295.2416666666667,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":288.6138888888889,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":240.8177777777778,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":219.07111111111112,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":198.15361111111113,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":209.09555555555556,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":234.05555555555557,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":262.6516666666667,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":311.2611111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":335.76388888888886,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":366.89444444444445,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":1180.9583333333333,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":1071.0222222222224,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":1214.675,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":1099.3583333333333,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":1214.675,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":1166.7916666666667,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":1147.2416666666668,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":1214.675,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":1133.075,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":1180.9583333333333,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":1166.7916666666667,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":1147.2416666666668,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":263.3075,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":195.55361111111114,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":201.51500000000001,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":193.465,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":268.1880555555556,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":477.8916666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":499.2666666666667,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":530.0527777777778,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":347.77222222222224,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":174.50444444444443,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":193.07944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":214.86833333333334,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":10.870831733333334,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":7.860349408333334,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":2.766585688888889,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":1.086525888888889,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":0.0693684,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":0.046664413888888895,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":0.04453819722222222,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":0.048781680555555554,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":0.04480515000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":0.28626944444444447,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":3.594449008333333,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":8.485368069444444,"color":"#632C94"},{"label":"Water Systems","label_x":"Jan","value":459.9527777777778,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":415.36111111111114,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":458.90555555555557,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":443.4611111111111,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":457.1583333333333,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":439.96944444444443,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":453.6722222222223,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":454.36944444444447,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":441.0166666666667,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":457.85833333333335,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":444.1583333333333,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":459.9527777777778,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>15.24</td>
                                
                            
                        
                            
                                
                                    <td>11.71</td>
                                
                            
                        
                            
                                
                                    <td>5.74</td>
                                
                            
                        
                            
                                
                                    <td>2.31</td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>0.61</td>
                                
                            
                        
                            
                                
                                    <td>6.02</td>
                                
                            
                        
                            
                                
                                    <td>12.74</td>
                                
                            
                        
                            
                                
                                    <td>54.43</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0.78</td>
                                
                            
                        
                            
                                
                                    <td>0.72</td>
                                
                            
                        
                            
                                
                                    <td>0.82</td>
                                
                            
                        
                            
                                
                                    <td>0.69</td>
                                
                            
                        
                            
                                
                                    <td>0.76</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                            
                                
                                    <td>0.65</td>
                                
                            
                        
                            
                                
                                    <td>0.69</td>
                                
                            
                        
                            
                                
                                    <td>0.65</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                            
                                
                                    <td>0.73</td>
                                
                            
                        
                            
                                
                                    <td>0.73</td>
                                
                            
                        
                            
                                
                                    <td>8.61</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>16.02</td>
                                
                            
                        
                            
                                
                                    <td>12.43</td>
                                
                            
                        
                            
                                
                                    <td>6.56</td>
                                
                            
                        
                            
                                
                                    <td>3.0</td>
                                
                            
                        
                            
                                
                                    <td>0.81</td>
                                
                            
                        
                            
                                
                                    <td>0.7</td>
                                
                            
                        
                            
                                
                                    <td>0.65</td>
                                
                            
                        
                            
                                
                                    <td>0.69</td>
                                
                            
                        
                            
                                
                                    <td>0.65</td>
                                
                            
                        
                            
                                
                                    <td>1.31</td>
                                
                            
                        
                            
                                
                                    <td>6.75</td>
                                
                            
                        
                            
                                
                                    <td>13.47</td>
                                
                            
                        
                            
                                
                                    <td>63.04</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":15.24014104094189,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":11.710375303183065,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":5.738056411863213,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":2.3090057213088815,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0512181015022177,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":4.795196375089135e-07,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0008985250853268708,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.6126111697261891,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":6.024467789279491,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":12.74197945693208,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":0.7826637783672029,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":0.7190785190338638,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":0.8173396677138656,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":0.6916761782684855,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":0.7604469450670588,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":0.6950949546214557,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":0.6456530223574317,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":0.694757531726624,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":0.6459648541900147,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":0.699670067861208,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.7294921857347462,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":0.7273491712257177,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.7275</td>
                                
                            
                        
                            
                                
                                    <td>1.2127</td>
                                
                            
                        
                            
                                
                                    <td>1.3657</td>
                                
                            
                        
                            
                                
                                    <td>1.2798</td>
                                
                            
                        
                            
                                
                                    <td>1.3048</td>
                                
                            
                        
                            
                                
                                    <td>1.1922</td>
                                
                            
                        
                            
                                
                                    <td>1.0995</td>
                                
                            
                        
                            
                                
                                    <td>1.1537</td>
                                
                            
                        
                            
                                
                                    <td>1.1492</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>3.6246</td>
                                
                            
                        
                            
                                
                                    <td>3.6097</td>
                                
                            
                        
                            
                                
                                    <td>3.3527</td>
                                
                            
                        
                            
                                
                                    <td>3.3623</td>
                                
                            
                        
                            
                                
                                    <td>3.3891</td>
                                
                            
                        
                            
                                
                                    <td>3.3891</td>
                                
                            
                        
                            
                                
                                    <td>3.4368</td>
                                
                            
                        
                            
                                
                                    <td>3.6043</td>
                                
                            
                        
                            
                                
                                    <td>3.525</td>
                                
                            
                        
                            
                                
                                    <td>3.4129</td>
                                
                            
                        
                            
                                
                                    <td>3.3986</td>
                                
                            
                        
                            
                                
                                    <td>3.6246</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0.912</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.912</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                            
                                
                                    <td>3.3601</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0.6911</td>
                                
                            
                        
                            
                                
                                    <td>0.6911</td>
                                
                            
                        
                            
                                
                                    <td>0.6911</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>2.0187</td>
                                
                            
                        
                            
                                
                                    <td>0.7418</td>
                                
                            
                        
                            
                                
                                    <td>0.6911</td>
                                
                            
                        
                            
                                
                                    <td>0.6911</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0.0193</td>
                                
                            
                        
                            
                                
                                    <td>0.0184</td>
                                
                            
                        
                            
                                
                                    <td>0.0002</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0001</td>
                                
                            
                        
                            
                                
                                    <td>0.0329</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>2.3754</td>
                                
                            
                        
                            
                                
                                    <td>2.6576</td>
                                
                            
                        
                            
                                
                                    <td>2.6576</td>
                                
                            
                        
                            
                                
                                    <td>2.6567</td>
                                
                            
                        
                            
                                
                                    <td>2.6568</td>
                                
                            
                        
                            
                                
                                    <td>2.6564</td>
                                
                            
                        
                            
                                
                                    <td>2.6562</td>
                                
                            
                        
                            
                                
                                    <td>2.6566</td>
                                
                            
                        
                            
                                
                                    <td>2.6568</td>
                                
                            
                        
                            
                                
                                    <td>2.6573</td>
                                
                            
                        
                            
                                
                                    <td>2.6573</td>
                                
                            
                        
                            
                                
                                    <td>2.6576</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>10.98</td>
                                
                            
                        
                            
                                
                                    <td>10.34</td>
                                
                            
                        
                            
                                
                                    <td>10.79</td>
                                
                            
                        
                            
                                
                                    <td>12.61</td>
                                
                            
                        
                            
                                
                                    <td>12.79</td>
                                
                            
                        
                            
                                
                                    <td>12.7</td>
                                
                            
                        
                            
                                
                                    <td>12.78</td>
                                
                            
                        
                            
                                
                                    <td>12.83</td>
                                
                            
                        
                            
                                
                                    <td>12.66</td>
                                
                            
                        
                            
                                
                                    <td>11.33</td>
                                
                            
                        
                            
                                
                                    <td>11.26</td>
                                
                            
                        
                            
                                
                                    <td>11.28</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":0.0,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":0.7274700000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":1.21268,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":1.36573,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":1.2798,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":1.30476,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":1.19222,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":1.09948,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":1.15371,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":1.14918,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":0.0,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":3.6246,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":3.6096999999999997,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":3.3527199999999997,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":3.36227,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":3.38908,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":3.38908,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":3.4368000000000003,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":3.60433,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":3.52502,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":3.4129400000000003,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":3.3986300000000003,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":3.6246,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":0.912,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":0.912,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":3.3600700000000003,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":0.69114,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":0.69114,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":0.69114,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":2.01866,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":0.74184,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":0.69114,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":0.69114,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":0.01934,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":0.01835,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":0.00016,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":0.00014000000000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":0.03293,"color":"#632C94"},{"label":"Water Systems","label_x":"Jan","value":2.37535,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":2.65762,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":2.65757,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":2.65669,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":2.65677,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":2.65644,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":2.65617,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":2.65661,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":2.65675,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":2.6573,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":2.65727,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":2.65762,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>163.2233</td>
                                
                            
                        
                            
                                
                                    <td>164.0044</td>
                                
                            
                        
                            
                                
                                    <td>123.5271</td>
                                
                            
                        
                            
                                
                                    <td>94.3506</td>
                                
                            
                        
                            
                                
                                    <td>47.0073</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>1.2482</td>
                                
                            
                        
                            
                                
                                    <td>71.1192</td>
                                
                            
                        
                            
                                
                                    <td>157.2752</td>
                                
                            
                        
                            
                                
                                    <td>157.6007</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>3.8415</td>
                                
                            
                        
                            
                                
                                    <td>3.8415</td>
                                
                            
                        
                            
                                
                                    <td>3.8415</td>
                                
                            
                        
                            
                                
                                    <td>3.8415</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>163.22</td>
                                
                            
                        
                            
                                
                                    <td>164.0</td>
                                
                            
                        
                            
                                
                                    <td>123.53</td>
                                
                            
                        
                            
                                
                                    <td>94.35</td>
                                
                            
                        
                            
                                
                                    <td>47.01</td>
                                
                            
                        
                            
                                
                                    <td>3.84</td>
                                
                            
                        
                            
                                
                                    <td>3.84</td>
                                
                            
                        
                            
                                
                                    <td>3.84</td>
                                
                            
                        
                            
                                
                                    <td>5.09</td>
                                
                            
                        
                            
                                
                                    <td>71.12</td>
                                
                            
                        
                            
                                
                                    <td>157.28</td>
                                
                            
                        
                            
                                
                                    <td>157.6</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":163.22330952655724,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":164.00441698921287,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":123.52710207365705,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":94.35056139710663,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":47.00733508737076,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":1.2481614093982012,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":71.11916569503671,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":157.27523011027228,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":157.60074842207268,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":3.841491414824431,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":3.841491414824431,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":3.841491414824431,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":3.841491414824431,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":0.0,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope_Summary">Envelope Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical IEAD Roof R-20.83</td>
                                
                            
                        
                            
                                
                                    <td>6,445</td>
                                
                            
                        
                            
                                
                                    <td>4</td>
                                
                            
                        
                            
                                
                                    <td>20.05</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical Insulated Exterior Mass Floor R-13.51</td>
                                
                            
                        
                            
                                
                                    <td>612</td>
                                
                            
                        
                            
                                
                                    <td>4</td>
                                
                            
                        
                            
                                
                                    <td>12.42</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical Insulated Exterior Mass Wall R-11.11</td>
                                
                            
                        
                            
                                
                                    <td>2,388</td>
                                
                            
                        
                            
                                
                                    <td>4</td>
                                
                            
                        
                            
                                
                                    <td>10.26</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-factor (Btu/ft^2*h*R)</th>
                        
                    
                        
                            <th>SHGC</th>
                        
                    
                        
                            <th>VLT</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                            
                                
                                    <td>20</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.43</td>
                                
                            
                        
                            
                                
                                    <td>0.31</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>0.81</td>
                                
                            
                        
                            
                                
                                    <td>0.29</td>
                                
                            
                        
                            
                                
                                    <td>0.13</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Sub Surface Construction Details (Material Layers)
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Material Name</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Material Layers in Construction 'U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air':)</i></b></h5></td>
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>REF D CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>AIR 13MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Material Layers in Construction 'U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm':)</i></b></h5></td>
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>REF B TINT MID 6MM</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Window-to-Wall and Skylight-to-Roof area Ratios
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>21.2</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                            
                                
                                    <td>24.44</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>21.2</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                            
                                
                                    <td>24.44</td>
                                
                            
                        
                            
                                
                                    <td>19.81</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office Attic - 90.1-2010</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>Attic</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office - 90.1-2010</td>
                                
                            
                        
                            
                                
                                    <td>5,502</td>
                                
                            
                        
                            
                                
                                    <td>Office</td>
                                
                            
                        
                            
                                
                                    <td>WholeBuilding - Sm Office</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Office Attic - 90.1-2010","value":0.0,"color":"rgb(120,149,230)"},{"label":"Office WholeBuilding - Sm Office - 90.1-2010","value":5502.052462438259,"color":"rgb(120,230,199)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Office Attic - 90.1-2010', 'rgb(120,149,230)', 'white', 1);
                        
                        
                        myChart.assignColor('Office WholeBuilding - Sm Office - 90.1-2010', 'rgb(120,230,199)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Office Attic - 90.1-2010<br>(1 spaces and 1 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Office WholeBuilding - Sm Office - 90.1-2010<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office People Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.0056</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.6300</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.9000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Ventilation (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.0850</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Interior_Lighting_Summary">Interior Lighting Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Zone Lighting
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Lights </th>
                        
                    
                        
                            <th>Zone</th>
                        
                    
                        
                            <th>Lighting Power Density (W/ft^2)</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Scheduled Hours/Week (hr)</th>
                        
                    
                        
                            <th>Actual Load Hours/Week (hr)</th>
                        
                    
                        
                            <th>Return Air Fraction</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CORE_ZN ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>CORE_ZN ZN</td>
                                
                            
                        
                            
                                
                                    <td>0.9</td>
                                
                            
                        
                            
                                
                                    <td>1449.81</td>
                                
                            
                        
                            
                                
                                    <td>OFFICESMALL BLDG_LIGHT_SCH_2011</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>7280.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>PERIMETER_ZN_1 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>PERIMETER_ZN_1 ZN</td>
                                
                            
                        
                            
                                
                                    <td>0.9</td>
                                
                            
                        
                            
                                
                                    <td>1099.05</td>
                                
                            
                        
                            
                                
                                    <td>OFFICESMALL BLDG_LIGHT_SCH_2011</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>92.79</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>5316.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>PERIMETER_ZN_2 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>PERIMETER_ZN_2 ZN</td>
                                
                            
                        
                            
                                
                                    <td>0.9</td>
                                
                            
                        
                            
                                
                                    <td>651.97</td>
                                
                            
                        
                            
                                
                                    <td>OFFICESMALL BLDG_LIGHT_SCH_2011</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>91.58</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3113.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>PERIMETER_ZN_3 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>PERIMETER_ZN_3 ZN</td>
                                
                            
                        
                            
                                
                                    <td>0.9</td>
                                
                            
                        
                            
                                
                                    <td>1099.05</td>
                                
                            
                        
                            
                                
                                    <td>OFFICESMALL BLDG_LIGHT_SCH_2011</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>94.83</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>5433.33</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>PERIMETER_ZN_4 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
                                
                            
                        
                            
                                
                                    <td>PERIMETER_ZN_4 ZN</td>
                                
                            
                        
                            
                                
                                    <td>0.9</td>
                                
                            
                        
                            
                                
                                    <td>651.97</td>
                                
                            
                        
                            
                                
                                    <td>OFFICESMALL BLDG_LIGHT_SCH_2011</td>
                                
                            
                        
                            
                                
                                    <td>96.29</td>
                                
                            
                        
                            
                                
                                    <td>91.8</td>
                                
                            
                        
                            
                                
                                    <td>      0.0000</td>
                                
                            
                        
                            
                                
                                    <td>3119.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_21 aria-expanded="false" aria-controls=table_21>
                
                
                    Space Lighting Details
                    
                
              </button>
              <div class="in" id=table_21>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Load Name</th>
                        
                    
                        
                            <th>Definition Name</th>
                        
                    
                        
                            <th>Load Type</th>
                        
                    
                        
                            <th>Load (units)</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Total Load (W)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Perimeter_ZN_1', Area: 1221 ft^2,
                                        Total LPD: 0.9 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>Spacetype</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>1099</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Attic', Area: 6114 ft^2,
                                        Total LPD: 0.0 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Perimeter_ZN_2', Area: 724 ft^2,
                                        Total LPD: 0.9 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>Spacetype</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>652</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Perimeter_ZN_3', Area: 1221 ft^2,
                                        Total LPD: 0.9 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>Spacetype</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>1099</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Perimeter_ZN_4', Area: 724 ft^2,
                                        Total LPD: 0.9 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>Spacetype</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>652</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: 'Core_ZN', Area: 1611 ft^2,
                                        Total LPD: 0.9 W/ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Lights Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>Spacetype</td>
                                
                            
                        
                            
                                
                                    <td>0.9 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>1450</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_22 aria-expanded="false" aria-controls=table_22>
                
                
                    Lighting Controls Details
                    
                
              </button>
              <div class="in" id=table_22>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Name</th>
                        
                    
                        
                            <th>Control Name</th>
                        
                    
                        
                            <th>Zone Controlled (type, fraction)</th>
                        
                    
                        
                            <th>Illuminance Setpoint (fc)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_1 Daylt Sensor 1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_1 ZN (primary, 0.0)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_1 Daylt Sensor 2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_1 ZN (secondary, 0.1)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_2 Daylt Sensor 1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_2 ZN (primary, 0.1)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_2 Daylt Sensor 2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_2 ZN (secondary, 0.2)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_3 Daylt Sensor 2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_3 ZN (secondary, 0.0)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_3</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_3 Daylt Sensor 1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_3 ZN (primary, 0.1)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_4 Daylt Sensor 1</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_4 ZN (primary, 0.1)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Perimeter_ZN_4</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_4 Daylt Sensor 2</td>
                                
                            
                        
                            
                                
                                    <td>Perimeter_ZN_4 ZN (secondary, 0.2)</td>
                                
                            
                        
                            
                                
                                    <td>46</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Plug_Loads_Summary">Plug Loads Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_23 aria-expanded="false" aria-controls=table_23>
                
                
                    Electric Plug Load Consumption
                    
                
              </button>
              <div class="in" id=table_23>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Electricity Annual Value (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:CORE_ZN ZN</td>
                                
                            
                        
                            
                                
                                    <td>4080.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
                                
                            
                        
                            
                                
                                    <td>3094.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
                                
                            
                        
                            
                                
                                    <td>1836.11</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
                                
                            
                        
                            
                                
                                    <td>3094.44</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
                                
                            
                        
                            
                                
                                    <td>1836.11</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_24 aria-expanded="false" aria-controls=table_24>
                
                
                    Space-level Electric Plug Loads
                    
                
              </button>
              <div class="in" id=table_24>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Equipment Name</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Load (units)</th>
                        
                    
                        
                            <th>Inheritance Level</th>
                        
                    
                        
                            <th>Multiplier</th>
                        
                    
                        
                            <th>Total Load (W)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: Core_ZN, Area: 1611 ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.63 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>spacetype</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                            
                                
                                    <td>1015</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: Perimeter_ZN_1, Area: 1221 ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.63 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>spacetype</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                            
                                
                                    <td>769</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: Perimeter_ZN_2, Area: 724 ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.63 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>spacetype</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                            
                                
                                    <td>456</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: Perimeter_ZN_3, Area: 1221 ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.63 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>spacetype</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                            
                                
                                    <td>769</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Space Name: Perimeter_ZN_4, Area: 724 ft^2)</i></b></h5></td>
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office Elec Equip Definition 1</td>
                                
                            
                        
                            
                                
                                    <td>0.63 (W/ft^2)</td>
                                
                            
                        
                            
                                
                                    <td>spacetype</td>
                                
                            
                        
                            
                                
                                    <td>1.0</td>
                                
                            
                        
                            
                                
                                    <td>456</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Exterior_Lighting">Exterior Lighting</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_25 aria-expanded="false" aria-controls=table_25>
                
                
                    Exterior Lighting
                    
                
              </button>
              <div class="in" id=table_25>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total Power (W)</th>
                        
                    
                        
                            <th>Astronomical</th>
                        
                    
                        
                            <th>Schedule Name</th>
                        
                    
                        
                            <th>Annual Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>NONDIMMING EXTERIOR LIGHTS DEF</td>
                                
                            
                        
                            
                                
                                    <td>50.7</td>
                                
                            
                        
                            
                                
                                    <td>AstronomicalClock</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>113.89</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OCC SENSING EXTERIOR LIGHTS DEF</td>
                                
                            
                        
                            
                                
                                    <td>861.3</td>
                                
                            
                        
                            
                                
                                    <td>AstronomicalClock</td>
                                
                            
                        
                            
                                
                                    <td>-</td>
                                
                            
                        
                            
                                
                                    <td>3205.56</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting Total</td>
                                
                            
                        
                            
                                
                                    <td>912.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>3319.44</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Water_Use_Equipment">Water Use Equipment</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_26 aria-expanded="false" aria-controls=table_26>
                
                
                    Water Use Equipment
                    
                
              </button>
              <div class="in" id=table_26>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Instance</th>
                        
                    
                        
                            <th>Plant Loop</th>
                        
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Space</th>
                        
                    
                        
                            <th>Peak Flow Rate (gal/min)</th>
                        
                    
                        
                            <th>Flow Rate Schedule</th>
                        
                    
                        
                            <th>Target Temp Range (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office - 90.1-2010 Service Water Use 0.05gpm at 140F</td>
                                
                            
                        
                            
                                
                                    <td>Office Shared Service Water Loop</td>
                                
                            
                        
                            
                                
                                    <td>Office WholeBuilding - Sm Office - 90.1-2010 Service Water Use Def 0.05gpm</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>0.05</td>
                                
                            
                        
                            
                                
                                    <td>OfficeSmall BLDG_SWH_SCH</td>
                                
                            
                        
                            
                                
                                    <td>140.0 to 140.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="HVAC_Load_Profiles">HVAC Load Profiles</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_27 aria-expanded="false" aria-controls=table_27>
                
                
                    Monthly Load Profiles - view table
                    
                
              </button>
              <div class="collapse" id=table_27>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Average Outdoor Air Dry Bulb (F)</td>
                                
                            
                        
                            
                                
                                    <td>23.6</td>
                                
                            
                        
                            
                                
                                    <td>27.5</td>
                                
                            
                        
                            
                                
                                    <td>38.9</td>
                                
                            
                        
                            
                                
                                    <td>49.9</td>
                                
                            
                        
                            
                                
                                    <td>59.5</td>
                                
                            
                        
                            
                                
                                    <td>70.0</td>
                                
                            
                        
                            
